<!doctype html>
<html lang="ru">
  <head>
    <meta charset="UTF-8" />
    <meta name="viewport" content="width=device-width, initial-scale=1.0" />
    <meta
      http-equiv="Content-Security-Policy"
      content="default-src 'self'; script-src 'self'; style-src 'self' 'unsafe-inline'; img-src 'self' data: blob:; font-src 'self'; connect-src 'self'; object-src 'none'; base-uri 'none'; form-action 'none'"
    />
    <meta name="referrer" content="strict-origin-when-cross-origin" />
    <meta name="description" content="Онлайн-проверка аккумуляторной батареи СПЗ по контрольному разряду: фактическая ёмкость Cф = Iр·tр, приведение к 25 °C, остаточная ёмкость в % и вывод «годна / под замену» по ГОСТ Р 59638." />
    <title>Проверка ёмкости АКБ онлайн — годна или под замену (ГОСТ Р 59638)</title>

    <!-- иконки -->
    <link rel="icon" href="/favicon.ico" sizes="16x16 32x32 48x48" />
    <link rel="icon" href="/favicon.svg" type="image/svg+xml" sizes="any" />
    <link rel="icon" href="/favicon-32x32.png" type="image/png" sizes="32x32" />
    <link rel="icon" href="/favicon-16x16.png" type="image/png" sizes="16x16" />
    <link rel="apple-touch-icon" href="/apple-touch-icon.png" />
    <link rel="manifest" href="/site.webmanifest" />
    <meta name="theme-color" content="#2563eb" />

    <!-- Open Graph -->
    <meta property="og:type" content="website" />
    <meta property="og:site_name" content="ПоНорме" />
    <meta property="og:title" content="Проверка ёмкости АКБ онлайн — годна или под замену (ГОСТ Р 59638)" />
    <meta property="og:description" content="Онлайн-проверка аккумуляторной батареи СПЗ по контрольному разряду: фактическая ёмкость Cф = Iр·tр, приведение к 25 °C, остаточная ёмкость в % и вывод «годна / под замену» по ГОСТ Р 59638." />
    <meta property="og:url" content="https://ponorme.ru/calc/battery-test" />
    <meta property="og:image" content="https://ponorme.ru/og-image.png" />
    <meta property="og:image:width" content="1200" />
    <meta property="og:image:height" content="630" />
    <meta property="og:locale" content="ru_RU" />

    <!-- Twitter -->
    <meta name="twitter:card" content="summary_large_image" />
    <meta name="twitter:title" content="Проверка ёмкости АКБ онлайн — годна или под замену (ГОСТ Р 59638)" />
    <meta name="twitter:description" content="Онлайн-проверка аккумуляторной батареи СПЗ по контрольному разряду: фактическая ёмкость Cф = Iр·tр, приведение к 25 °C, остаточная ёмкость в % и вывод «годна / под замену» по ГОСТ Р 59638." />
    <meta name="twitter:image" content="https://ponorme.ru/og-image.png" />

    <script type="application/ld+json">
      {
        "@context": "https://schema.org",
        "@type": "WebSite",
        "name": "ПоНорме",
        "alternateName": ["По норме", "Понорме", "ponorme", "ponorme.ru"],
        "url": "https://ponorme.ru/",
        "description": "Инженерные расчёты и калькуляторы по нормативным документам РФ для проектировщиков систем противопожарной защиты.",
        "inLanguage": "ru-RU"
      }
    </script>
    <script type="module" crossorigin src="/assets/index-CaNZ3E5h.js"></script>
    <link rel="modulepreload" crossorigin href="/assets/vendor-3QNz-Mpq.js">
    <link rel="modulepreload" crossorigin href="/assets/createLucideIcon-DQwryfmw.js">
    <link rel="stylesheet" crossorigin href="/assets/index-BLetBima.css">
    <link rel="preload" href="/assets/inter-cyrillic-wght-normal-DqGufNeO.woff2" as="font" type="font/woff2" crossorigin>
    <link rel="preload" href="/assets/inter-latin-wght-normal-Dx4kXJAl.woff2" as="font" type="font/woff2" crossorigin>
      <link rel="canonical" href="https://ponorme.ru/calc/battery-test" />
    <script id="ld-faq" type="application/ld+json">{"@context":"https://schema.org","@type":"FAQPage","mainEntity":[{"@type":"Question","name":"Как проверить, годна ли АКБ пожарной сигнализации?","acceptedAnswer":{"@type":"Answer","text":"Разрядить батарею постоянным током до конечного напряжения (типовой режим по ТД производителей — Cном/10 до 10,5 В на 12-вольтовую АКБ, то есть 1,75 В на элемент; ГОСТ Р 59638, п. Б.2.28, рекомендует режим продолжительностью 3 ч и более), замерить время разряда tр, посчитать фактическую ёмкость Cф = Iр·tр и привести её к 25 °C. Если при первой проверке остаточная ёмкость выше 80 % номинала — АКБ годна; при 80 % и менее ГОСТ отводит на замену 12 месяцев (п. Б.2.28)."}},{"@type":"Question","name":"Каким током разряжать АКБ при проверке?","acceptedAnswer":{"@type":"Answer","text":"Типовой ток по ТД производителей АКБ — Iр = Cном/10 (сам ГОСТ Р 59638 ток не задаёт, лишь рекомендует режим продолжительностью 3 ч и более). Например, для батареи 17 А·ч — 1,7 А. Конечное напряжение — 10,5 В на 12-вольтовую АКБ, то есть 1,75 В на элемент."}},{"@type":"Question","name":"До какого напряжения разряжать батарею при проверке?","acceptedAnswer":{"@type":"Answer","text":"Для 12-вольтовой АКБ — до 10,5 В на батарею, то есть 1,75 В на элемент (в 12-В блоке 6 элементов) — так задают ТД производителей для этого режима; в таблице ГОСТ Р МЭК 60896-21 (п. 6.11.3) 1,75 В/эл соответствует 8-часовому режиму, а 10-часовому — 1,80 В/эл. Встречающаяся в статьях формулировка «10,5 В на элемент» ошибочна — это напряжение всей батареи. Разряд ниже конечного напряжения повреждает АКБ, поэтому напряжение контролируют в течение всего теста."}},{"@type":"Question","name":"Как часто проверять фактическую ёмкость?","acceptedAnswer":{"@type":"Answer","text":"ГОСТ Р 59638 (п. Б.2.28) рекомендует проверку фактической ёмкости не реже одного раза в 36 мес, начиная с даты производства батареи. Между проверками: осмотры — не реже раза в 3 мес (п. Б.2.25), контроль напряжения на клеммах — не реже раза в 6 мес (п. Б.2.27), а если применяется метод импульсной нагрузки — не реже раза в 6 мес (п. Б.2.29). АКБ, не прошедшую проверку, заменяют в течение 12 мес."}},{"@type":"Question","name":"Зачем приводить ёмкость к 25 °C?","acceptedAnswer":{"@type":"Answer","text":"Ёмкость свинцово-кислотной батареи зависит от температуры: на холоде она ниже. Чтобы сравнить результат с номиналом (заданным при 25 °C), измеренную ёмкость делят на K = 1 + 0,006·(t − 25). Формула и коэффициент λ = 0,006 (для режимов разряда от 3 ч) — из ГОСТ Р МЭК 60896-21 (пп. 6.11.12, 6.11.3), на который отсылает п. Б.2.28 ГОСТ Р 59638."}}]}</script>
  </head>
  <body>
    <div id="app" data-prerender-path="/calc/battery-test"><div class="flex min-h-screen flex-col"><a href="#main" class="sr-only focus:not-sr-only focus:absolute focus:left-4 focus:top-3 focus:z-50 focus:rounded-lg focus:bg-accent focus:px-4 focus:py-2 focus:text-white focus:shadow-lg"> К основному содержимому </a><header class="sticky top-0 z-40 border-b border-line bg-card"><div class="relative mx-auto flex h-14 w-full max-w-5xl items-center gap-2 px-4 sm:px-6"><a href="/" class="flex min-h-11 shrink-0 items-center gap-2 text-lg font-semibold tracking-tight" aria-label="ПоНорме — на главную"><img src="data:image/svg+xml,%3csvg%20xmlns=&#39;http://www.w3.org/2000/svg&#39;%20viewBox=&#39;0%200%2032%2032&#39;%3e%3crect%20width=&#39;32&#39;%20height=&#39;32&#39;%20rx=&#39;7&#39;%20fill=&#39;%232563eb&#39;/%3e%3cpath%20d=&#39;M7%2025V8h18v17h-4V12H11v13Z&#39;%20fill=&#39;%23fff&#39;/%3e%3cpath%20d=&#39;M14%2023h4v2h-4Z&#39;%20fill=&#39;%23fff&#39;/%3e%3c/svg%3e" alt class="size-7" width="28" height="28"><span>ПоНорме</span></a><button type="button" class="button-quiet ml-auto lg:hidden" aria-expanded="false" aria-controls="v-0"><svg xmlns="http://www.w3.org/2000/svg" width="24" height="24" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round" class="lucide lucide-menu-icon lucide-menu size-5" aria-hidden="true"><path d="M4 12h16"></path><path d="M4 18h16"></path><path d="M4 6h16"></path></svg>Меню</button><nav id="v-0" aria-label="Разделы сайта" class="hidden absolute inset-x-0 top-14 gap-1 border-b border-line bg-card p-3 shadow-sm lg:static lg:ml-auto lg:flex lg:w-auto lg:border-0 lg:p-0 lg:shadow-none"><!--[--><a href="/" class="flex min-h-11 items-center rounded-lg px-3 text-sm transition-colors hover:bg-soft hover:text-ink text-muted">Главная</a><a aria-current="page" href="/calculators" class="flex min-h-11 items-center rounded-lg px-3 text-sm transition-colors hover:bg-soft hover:text-ink bg-soft font-medium text-ink">Каталог</a><a href="/calculators/cad" class="flex min-h-11 items-center rounded-lg px-3 text-sm transition-colors hover:bg-soft hover:text-ink text-muted">AutoCAD</a><a href="/sp" class="flex min-h-11 items-center rounded-lg px-3 text-sm transition-colors hover:bg-soft hover:text-ink text-muted">Нормы</a><a href="/practice" class="flex min-h-11 items-center rounded-lg px-3 text-sm transition-colors hover:bg-soft hover:text-ink text-muted">Практика</a><!--]--></nav><button type="button" class="flex size-11 shrink-0 items-center justify-center rounded-lg text-muted transition-colors hover:bg-soft hover:text-ink" title="Тёмная тема" aria-label="Включить тёмную тему"><svg xmlns="http://www.w3.org/2000/svg" width="24" height="24" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round" class="lucide lucide-moon-icon lucide-moon size-5" aria-hidden="true"><path d="M12 3a6 6 0 0 0 9 9 9 9 0 1 1-9-9Z"></path></svg></button></div></header><div class="no-print fixed inset-x-4 top-16 z-50 mx-auto max-w-lg" role="status" aria-live="polite" aria-atomic="true"><!----></div><!----><main id="main" tabindex="-1" class="mx-auto w-full max-w-5xl flex-1 px-4 pb-16 pt-6 outline-none sm:px-6 sm:pt-8"><article class="calc-page py-2 sm:py-4"><div class="no-print mb-3 flex items-center justify-between gap-2"><a href="/calculators" class="inline-flex min-h-10 items-center gap-1 text-sm text-muted transition-colors hover:text-ink"><svg xmlns="http://www.w3.org/2000/svg" width="24" height="24" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round" class="lucide lucide-chevron-left-icon lucide-chevron-left size-4" aria-hidden="true"><path d="m15 18-6-6 6-6"></path></svg> К каталогу</a><div class="flex items-center gap-1"><button type="button" class="button-quiet" aria-pressed="false" title="В избранное"><svg xmlns="http://www.w3.org/2000/svg" width="24" height="24" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round" class="lucide lucide-star-icon lucide-star size-4" aria-hidden="true"><path d="M11.525 2.295a.53.53 0 0 1 .95 0l2.31 4.679a2.123 2.123 0 0 0 1.595 1.16l5.166.756a.53.53 0 0 1 .294.904l-3.736 3.638a2.123 2.123 0 0 0-.611 1.878l.882 5.14a.53.53 0 0 1-.771.56l-4.618-2.428a2.122 2.122 0 0 0-1.973 0L6.396 21.01a.53.53 0 0 1-.77-.56l.881-5.139a2.122 2.122 0 0 0-.611-1.879L2.16 9.795a.53.53 0 0 1 .294-.906l5.165-.755a2.122 2.122 0 0 0 1.597-1.16z"></path></svg> В избранное</button></div></div><h1 class="no-print flex items-start gap-3 text-2xl font-semibold leading-tight tracking-tight sm:text-3xl"><span class="flex size-10 shrink-0 items-center justify-center rounded-xl bg-accent/10 text-accent" aria-hidden="true"><svg xmlns="http://www.w3.org/2000/svg" width="24" height="24" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round" class="lucide lucide-battery-warning-icon lucide-battery-warning size-6"><path d="M10 17h.01"></path><path d="M10 7v6"></path><path d="M14 6h2a2 2 0 0 1 2 2v8a2 2 0 0 1-2 2h-2"></path><path d="M22 14v-4"></path><path d="M6 18H4a2 2 0 0 1-2-2V8a2 2 0 0 1 2-2h2"></path></svg></span> Проверка ёмкости АКБ (годна / под замену)</h1><p class="no-print mt-3 max-w-[72ch] text-[15px] leading-relaxed text-muted">Оценка остаточной ёмкости аккумулятора по контрольному разряду с приведением к 25 °C — годна или под замену по критериям ГОСТ Р 59638.</p><div class="no-print mt-2 flex flex-wrap items-center gap-x-3 gap-y-1"><!--[--><a href="https://base.garant.ru/402851704/" target="_blank" rel="noopener" class="inline-flex min-h-8 items-center gap-1.5 rounded-md px-1 py-1 text-[13px] text-muted transition-colors hover:bg-soft hover:text-accent-deep" title="Открыть текст документа (внешний сайт)"><svg xmlns="http://www.w3.org/2000/svg" width="24" height="24" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round" class="lucide lucide-book-open-icon lucide-book-open size-3.5" aria-hidden="true"><path d="M12 7v14"></path><path d="M3 18a1 1 0 0 1-1-1V4a1 1 0 0 1 1-1h5a4 4 0 0 1 4 4 4 4 0 0 1 4-4h5a1 1 0 0 1 1 1v13a1 1 0 0 1-1 1h-6a3 3 0 0 0-3 3 3 3 0 0 0-3-3z"></path></svg><span>ГОСТ Р 59638-2021<!----></span><svg xmlns="http://www.w3.org/2000/svg" width="24" height="24" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round" class="lucide lucide-external-link-icon lucide-external-link size-3" aria-hidden="true"><path d="M15 3h6v6"></path><path d="M10 14 21 3"></path><path d="M18 13v6a2 2 0 0 1-2 2H5a2 2 0 0 1-2-2V8a2 2 0 0 1 2-2h6"></path></svg></a><a href="https://internet-law.ru/gosts/gost/56237/" target="_blank" rel="noopener" class="inline-flex min-h-8 items-center gap-1.5 rounded-md px-1 py-1 text-[13px] text-muted transition-colors hover:bg-soft hover:text-accent-deep" title="Открыть текст документа (внешний сайт)"><svg xmlns="http://www.w3.org/2000/svg" width="24" height="24" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round" class="lucide lucide-book-open-icon lucide-book-open size-3.5" aria-hidden="true"><path d="M12 7v14"></path><path d="M3 18a1 1 0 0 1-1-1V4a1 1 0 0 1 1-1h5a4 4 0 0 1 4 4 4 4 0 0 1 4-4h5a1 1 0 0 1 1 1v13a1 1 0 0 1-1 1h-6a3 3 0 0 0-3 3 3 3 0 0 0-3-3z"></path></svg><span>ГОСТ Р МЭК 60896-21-2013<!----></span><svg xmlns="http://www.w3.org/2000/svg" width="24" height="24" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round" class="lucide lucide-external-link-icon lucide-external-link size-3" aria-hidden="true"><path d="M15 3h6v6"></path><path d="M10 14 21 3"></path><path d="M18 13v6a2 2 0 0 1-2 2H5a2 2 0 0 1-2-2V8a2 2 0 0 1 2-2h6"></path></svg></a><a href="/sp/6.13130-2025" class="inline-flex min-h-8 items-center gap-1.5 rounded-md px-1 py-1 text-[13px] text-muted transition-colors hover:bg-soft hover:text-accent-deep" title="Открыть наш разбор документа"><svg xmlns="http://www.w3.org/2000/svg" width="24" height="24" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round" class="lucide lucide-book-open-icon lucide-book-open size-3.5" aria-hidden="true"><path d="M12 7v14"></path><path d="M3 18a1 1 0 0 1-1-1V4a1 1 0 0 1 1-1h5a4 4 0 0 1 4 4 4 4 0 0 1 4-4h5a1 1 0 0 1 1 1v13a1 1 0 0 1-1 1h-6a3 3 0 0 0-3 3 3 3 0 0 0-3-3z"></path></svg><span title="электропитание систем противопожарной защиты">СП 6.13130<!----></span><svg xmlns="http://www.w3.org/2000/svg" width="24" height="24" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round" class="lucide lucide-arrow-right-icon lucide-arrow-right size-3" aria-hidden="true"><path d="M5 12h14"></path><path d="m12 5 7 7-7 7"></path></svg></a><!--]--><a href="/verification" class="inline-flex min-h-8 items-center gap-1.5 rounded-md text-[13px] text-muted transition-colors hover:text-accent-deep" title="Алгоритм сверен с контрольными примерами — открыть отчёт"><svg xmlns="http://www.w3.org/2000/svg" width="24" height="24" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round" class="lucide lucide-shield-check-icon lucide-shield-check size-3.5" aria-hidden="true"><path d="M20 13c0 5-3.5 7.5-7.66 8.95a1 1 0 0 1-.67-.01C7.5 20.5 4 18 4 13V6a1 1 0 0 1 1-1c2 0 4.5-1.2 6.24-2.72a1.17 1.17 0 0 1 1.52 0C14.51 3.81 17 5 19 5a1 1 0 0 1 1 1z"></path><path d="m9 12 2 2 4-4"></path></svg> Проверен на примерах </a></div><p class="no-print mt-1 text-[13px] text-muted"> Итог обновляется автоматически. </p><!----><div class="mt-5"><div class="no-print"><section class="rounded-xl border border-line bg-card p-4 sm:p-6"><div class="mb-4 flex flex-wrap items-center justify-between gap-2"><h2 class="text-base font-semibold">Данные контрольного разряда</h2><div class="flex flex-wrap items-center gap-2"><button type="button" class="button-secondary sm:hidden" aria-expanded="false" aria-controls="v-1"><svg xmlns="http://www.w3.org/2000/svg" width="24" height="24" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round" class="lucide lucide-folder-open-icon lucide-folder-open size-4" aria-hidden="true"><path d="m6 14 1.5-2.9A2 2 0 0 1 9.24 10H20a2 2 0 0 1 1.94 2.5l-1.54 6a2 2 0 0 1-1.95 1.5H4a2 2 0 0 1-2-2V5a2 2 0 0 1 2-2h3.9a2 2 0 0 1 1.69.9l.81 1.2a2 2 0 0 0 1.67.9H18a2 2 0 0 1 2 2v2"></path></svg>Файлы</button><div id="v-1" class="hidden flex-wrap items-center gap-1 rounded-lg border border-line bg-soft p-1 sm:inline-flex"><button type="button" class="button-quiet" title="Скачать файл текущего расчёта (.json) — для архива проекта и переноса на другой компьютер" aria-label="Сохранить файл расчёта"><svg xmlns="http://www.w3.org/2000/svg" width="24" height="24" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round" class="lucide lucide-save-icon lucide-save size-4" aria-hidden="true"><path d="M15.2 3a2 2 0 0 1 1.4.6l3.8 3.8a2 2 0 0 1 .6 1.4V19a2 2 0 0 1-2 2H5a2 2 0 0 1-2-2V5a2 2 0 0 1 2-2z"></path><path d="M17 21v-7a1 1 0 0 0-1-1H8a1 1 0 0 0-1 1v7"></path><path d="M7 3v4a1 1 0 0 0 1 1h7"></path></svg><span>Сохранить</span></button><button type="button" class="button-quiet" title="Открыть ранее сохранённый файл расчёта (.json) — введённые сейчас данные будут заменены" aria-label="Загрузить файл расчёта"><svg xmlns="http://www.w3.org/2000/svg" width="24" height="24" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round" class="lucide lucide-folder-open-icon lucide-folder-open size-4" aria-hidden="true"><path d="m6 14 1.5-2.9A2 2 0 0 1 9.24 10H20a2 2 0 0 1 1.94 2.5l-1.54 6a2 2 0 0 1-1.95 1.5H4a2 2 0 0 1-2-2V5a2 2 0 0 1 2-2h3.9a2 2 0 0 1 1.69.9l.81 1.2a2 2 0 0 0 1.67.9H18a2 2 0 0 1 2 2v2"></path></svg><span>Загрузить</span></button><button type="button" class="text-muted enabled:hover:bg-danger-soft enabled:hover:text-danger button-quiet" title="Удалить все введённые данные и вернуть настройки по умолчанию" aria-label="Очистить все данные" aria-live="polite"><svg xmlns="http://www.w3.org/2000/svg" width="24" height="24" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round" class="lucide lucide-trash2-icon lucide-trash-2 size-4" aria-hidden="true"><path d="M3 6h18"></path><path d="M19 6v14c0 1-1 2-2 2H7c-1 0-2-1-2-2V6"></path><path d="M8 6V4c0-1 1-2 2-2h4c1 0 2 1 2 2v2"></path><line x1="10" x2="10" y1="11" y2="17"></line><line x1="14" x2="14" y1="11" y2="17"></line></svg><span>Очистить</span></button></div><input type="file" accept="application/json,.json" class="hidden"><!----></div></div><div class="form-grid sm:grid-cols-2 lg:grid-cols-3"><div class="form-field min-w-0"><label for="v-2" class="field-label"><span class="min-w-0 flex-1"><!--[-->Номинальная ёмкость C<sub>ном</sub><!--]--></span><span class="shrink-0 normal-case tracking-normal text-muted">А·ч</span><span class="inline-flex align-middle"><button type="button" class="inline-flex size-8 shrink-0 items-center justify-center rounded-md text-muted transition-colors hover:bg-soft hover:text-accent-deep" aria-expanded="false" aria-controls="v-3" aria-label="Что это за параметр"><svg xmlns="http://www.w3.org/2000/svg" width="24" height="24" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round" class="lucide lucide-info-icon lucide-info size-4" aria-hidden="true"><circle cx="12" cy="12" r="10"></circle><path d="M12 16v-4"></path><path d="M12 8h.01"></path></svg></button><!--teleport start--><!--teleport end--></span></label><input id="v-2" value="17" type="text" inputmode="decimal" placeholder="17" aria-invalid="false" aria-describedby="v-2-hint" class="border-line field-input tabular-nums"><p id="v-2-hint" class="mt-1 text-[13px] text-muted">Для теста током Cном/10 берите 10-часовую ёмкость из ТД: C₁₀ &lt; C₂₀</p></div><div class="form-field min-w-0"><label for="v-4" class="field-label"><span class="min-w-0 flex-1"><!--[-->Ток разряда I<sub>р</sub><!--]--></span><span class="shrink-0 normal-case tracking-normal text-muted">А</span><span class="inline-flex align-middle"><button type="button" class="inline-flex size-8 shrink-0 items-center justify-center rounded-md text-muted transition-colors hover:bg-soft hover:text-accent-deep" aria-expanded="false" aria-controls="v-5" aria-label="Что это за параметр"><svg xmlns="http://www.w3.org/2000/svg" width="24" height="24" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round" class="lucide lucide-info-icon lucide-info size-4" aria-hidden="true"><circle cx="12" cy="12" r="10"></circle><path d="M12 16v-4"></path><path d="M12 8h.01"></path></svg></button><!--teleport start--><!--teleport end--></span></label><input id="v-4" value="1,7" type="text" inputmode="decimal" placeholder="1,7" aria-invalid="false" aria-describedby="v-4-hint" class="border-line field-input tabular-nums"><p id="v-4-hint" class="mt-1 text-[13px] text-muted">Типовой режим — Cном/10</p></div><div class="form-field min-w-0"><label for="v-6" class="field-label"><span class="min-w-0 flex-1"><!--[-->Время разряда t<sub>р</sub><!--]--></span><span class="shrink-0 normal-case tracking-normal text-muted">ч</span><span class="inline-flex align-middle"><button type="button" class="inline-flex size-8 shrink-0 items-center justify-center rounded-md text-muted transition-colors hover:bg-soft hover:text-accent-deep" aria-expanded="false" aria-controls="v-7" aria-label="Что это за параметр"><svg xmlns="http://www.w3.org/2000/svg" width="24" height="24" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round" class="lucide lucide-info-icon lucide-info size-4" aria-hidden="true"><circle cx="12" cy="12" r="10"></circle><path d="M12 16v-4"></path><path d="M12 8h.01"></path></svg></button><!--teleport start--><!--teleport end--></span></label><input id="v-6" value="9" type="text" inputmode="decimal" placeholder="9" aria-invalid="false" aria-describedby="v-6-hint" class="border-line field-input tabular-nums"><p id="v-6-hint" class="mt-1 text-[13px] text-muted">До конечного напряжения по ТД (типово 10,5 В на 12-В АКБ)</p></div><div class="form-field min-w-0"><label for="v-8" class="field-label"><span class="min-w-0 flex-1"><!--[-->Температура испытания<!--]--></span><span class="shrink-0 normal-case tracking-normal text-muted">°C</span><span class="inline-flex align-middle"><button type="button" class="inline-flex size-8 shrink-0 items-center justify-center rounded-md text-muted transition-colors hover:bg-soft hover:text-accent-deep" aria-expanded="false" aria-controls="v-9" aria-label="Что это за параметр"><svg xmlns="http://www.w3.org/2000/svg" width="24" height="24" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round" class="lucide lucide-info-icon lucide-info size-4" aria-hidden="true"><circle cx="12" cy="12" r="10"></circle><path d="M12 16v-4"></path><path d="M12 8h.01"></path></svg></button><!--teleport start--><!--teleport end--></span></label><input id="v-8" value="25" type="text" inputmode="decimal" placeholder="25" aria-invalid="false" aria-describedby="v-8-hint" class="border-line field-input tabular-nums"><p id="v-8-hint" class="mt-1 text-[13px] text-muted">Приведение ёмкости к 25 °C (ГОСТ Р МЭК 60896-21, п. 6.11.12)</p></div><div class="form-field min-w-0"><label for="v-10" class="field-label"><span class="min-w-0 flex-1"><!--[-->Порог годности<!--]--></span><span class="shrink-0 normal-case tracking-normal text-muted">%</span><span class="inline-flex align-middle"><button type="button" class="inline-flex size-8 shrink-0 items-center justify-center rounded-md text-muted transition-colors hover:bg-soft hover:text-accent-deep" aria-expanded="false" aria-controls="v-11" aria-label="Что это за параметр"><svg xmlns="http://www.w3.org/2000/svg" width="24" height="24" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round" class="lucide lucide-info-icon lucide-info size-4" aria-hidden="true"><circle cx="12" cy="12" r="10"></circle><path d="M12 16v-4"></path><path d="M12 8h.01"></path></svg></button><!--teleport start--><!--teleport end--></span></label><input id="v-10" value="80" type="text" inputmode="decimal" placeholder="80" aria-invalid="false" aria-describedby="v-10-hint" class="border-line field-input tabular-nums"><p id="v-10-hint" class="mt-1 text-[13px] text-muted">Первая проверка — 80 %, вторая и последующие — 85 % (ГОСТ Р 59638, п. Б.2.28)</p></div></div></section><!----><div id="main-result" class="mt-6 grid gap-4 sm:grid-cols-2 lg:grid-cols-3"><div class="min-w-0 rounded-xl border bg-card p-4 sm:p-6 border-line"><p class="text-sm font-medium">Фактическая ёмкость</p><p class="mt-3 flex flex-wrap items-baseline gap-x-2 gap-y-1 text-3xl font-semibold tabular-nums tracking-tight"><span class="min-w-0 [overflow-wrap:anywhere]">15,30</span> <span class="text-xl font-normal text-muted">А·ч</span><!----></p><!----><!--[--><!--]--></div><div class="min-w-0 rounded-xl border bg-card p-4 sm:p-6 border-ok/45"><p class="text-sm font-medium">Остаточная ёмкость</p><p class="mt-3 flex flex-wrap items-baseline gap-x-2 gap-y-1 text-3xl font-semibold tabular-nums tracking-tight"><span class="min-w-0 [overflow-wrap:anywhere]">90,0</span> <span class="text-xl font-normal text-muted">%</span><span class="w-full text-base font-normal leading-relaxed text-muted sm:w-auto sm:pl-2">/ порог 80 %</span></p><div class="bg-ok-soft text-ok mt-4 flex items-start gap-2 rounded-lg px-3 py-2.5 text-sm"><svg xmlns="http://www.w3.org/2000/svg" width="24" height="24" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round" class="lucide lucide-circle-check-icon lucide-circle-check mt-0.5 size-4 shrink-0" aria-hidden="true"><circle cx="12" cy="12" r="10"></circle><path d="m9 12 2 2 4-4"></path></svg><span>АКБ годна: остаточная ёмкость 90,0 % выше порога 80 % (порог первой проверки, ГОСТ Р 59638).</span></div><!--[--><!--]--></div><!----></div><!----><div class="mt-4 rounded-xl bg-soft p-4 sm:p-6"><p class="mb-3 text-sm font-medium">Остаточная ёмкость относительно порога годности</p><div class="select-none text-xs" role="img" aria-label="Cост: 90 %"><div class="relative" style="height:2.25rem;"><!--[--><!--[--><span class="absolute whitespace-nowrap font-medium text-ink" style="left:74.99999999999999%;transform:translateX(-50%);bottom:0.875rem;">Cост = 90 %</span><svg class="absolute bottom-0 size-2.5 -translate-x-1/2 text-ink" viewBox="0 0 10 10" aria-hidden="true" style="left:74.99999999999999%;"><path d="M5 10 0 0h10z" fill="currentColor"></path></svg><!--]--><!--]--></div><div class="relative h-5 overflow-hidden rounded-md bg-soft"><!--[--><div class="bg-danger/25 absolute inset-y-0" style="left:0%;width:66.66666666666666%;"><span class="absolute inset-0 flex items-center justify-center text-[10px] font-medium text-ink">под замену</span></div><div class="bg-ok/30 absolute inset-y-0" style="left:66.66666666666666%;width:33.33333333333334%;"><span class="absolute inset-0 flex items-center justify-center text-[10px] font-medium text-ink">годна</span></div><!--]--><!--[--><div class="absolute inset-y-0 w-px bg-ink/25" style="left:0%;"></div><div class="absolute inset-y-0 w-px bg-ink/25" style="left:66.66666666666666%;"></div><div class="absolute inset-y-0 w-px bg-ink/25" style="left:83.33333333333334%;"></div><!--]--></div><div class="relative mt-1 h-4 text-muted"><!--[--><span class="absolute whitespace-nowrap tabular-nums" style="left:0;transform:none;">0</span><span class="absolute whitespace-nowrap tabular-nums" style="left:66.66666666666666%;transform:translateX(-50%);">80 %</span><span class="absolute whitespace-nowrap tabular-nums" style="left:83.33333333333334%;transform:translateX(-50%);">100 %</span><!--]--></div></div></div><!----><div class="result-actions no-print mt-4"><button type="button" class="button-primary" title="Сохранить отчёт в PDF через диалог печати"><svg xmlns="http://www.w3.org/2000/svg" width="24" height="24" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round" class="lucide lucide-file-text-icon lucide-file-text size-4"><path d="M15 2H6a2 2 0 0 0-2 2v16a2 2 0 0 0 2 2h12a2 2 0 0 0 2-2V7Z"></path><path d="M14 2v4a2 2 0 0 0 2 2h4"></path><path d="M10 9H8"></path><path d="M16 13H8"></path><path d="M16 17H8"></path></svg> экспорт в PDF </button><button type="button" class="button-secondary" title="Скопировать постоянную ссылку на эту проверку"><svg xmlns="http://www.w3.org/2000/svg" width="24" height="24" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round" class="lucide lucide-link2-icon lucide-link-2 size-4"><path d="M9 17H7A5 5 0 0 1 7 7h2"></path><path d="M15 7h2a5 5 0 1 1 0 10h-2"></path><line x1="8" x2="16" y1="12" y2="12"></line></svg><span aria-live="polite">поделиться проверкой</span></button></div><section class="rounded-xl bg-soft p-4 sm:p-6 mt-4"><div class="mb-2 flex flex-wrap items-center justify-between gap-2"><h3 class="text-sm font-semibold">Заключение для пояснительной записки</h3><button type="button" class="button-secondary" title="Скопировать текст заключения — можно вставить в пояснительную записку"><svg xmlns="http://www.w3.org/2000/svg" width="24" height="24" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round" class="lucide lucide-copy-icon lucide-copy size-4" aria-hidden="true"><rect width="14" height="14" x="8" y="8" rx="2" ry="2"></rect><path d="M4 16c-1.1 0-2-.9-2-2V4c0-1.1.9-2 2-2h10c1.1 0 2 .9 2 2"></path></svg><span aria-live="polite">скопировать</span></button></div><p class="max-w-[72ch] text-[15px] leading-relaxed text-ink">Контрольный разряд аккумуляторной батареи ёмкостью 17,0 А·ч выполнен током 1,70 А до конечного напряжения по ТД АКБ за 9,00 ч (методика — ГОСТ Р 59638, п. Б.2.28). Фактически отданная ёмкость 15,30 А·ч; остаточная ёмкость 90,0 % номинала. Батарея годна к дальнейшей эксплуатации (выше порога 80 %).</p></section><details class="no-print mt-4 border-t border-line py-4"><summary class="cursor-pointer text-sm font-medium text-ink transition-colors hover:text-accent">Ход расчёта</summary><div class="mb-1 mt-3 flex flex-wrap items-center justify-between gap-2"><p class="text-[13px] text-muted"> Пунктир — источник значения (при наведении); чип справа — пункт нормы или ТД. </p><button type="button" class="button-quiet" title="Скопировать ход расчёта текстом — формула, подстановка, результат"><svg xmlns="http://www.w3.org/2000/svg" width="24" height="24" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round" class="lucide lucide-copy-icon lucide-copy size-3" aria-hidden="true"><rect width="14" height="14" x="8" y="8" rx="2" ry="2"></rect><path d="M4 16c-1.1 0-2-.9-2-2V4c0-1.1.9-2 2-2h10c1.1 0 2 .9 2 2"></path></svg> скопировать</button></div><div class="space-y-5"><!--[--><section><h3 class="flex items-center gap-1.5 text-sm font-semibold text-ink"><!----> 1. Исходные данные</h3><div class="mt-2 overflow-x-auto rounded-lg bg-soft px-3.5 py-2.5"><!--[--><table class="my-1 text-[13px] leading-relaxed tabular-nums"><thead><tr class="text-left text-[11px] uppercase tracking-wide text-muted"><!--[--><th class="py-0.5 pr-4 font-medium">Параметр</th><th class="text-right py-0.5 pr-4 font-medium">Значение</th><!--]--></tr></thead><tbody><!--[--><tr class="border-t border-line/40"><!--[--><td class="py-0.5 pr-4 font-mono">C<sub>ном</sub> — номинальная ёмкость</td><td class="text-right py-0.5 pr-4 font-mono">17,0 А·ч</td><!--]--></tr><tr class="border-t border-line/40"><!--[--><td class="py-0.5 pr-4 font-mono">Порог годности <span class="val" title="Годна при остаточной ёмкости выше порога; первая проверка — 80 %, вторая и последующие — 85 % (п. Б.2.28)">(п. Б.2.28)</span></td><td class="text-right py-0.5 pr-4 font-mono">80 %</td><!--]--></tr><tr class="border-t border-line/40"><!--[--><td class="py-0.5 pr-4 font-mono">I<sub>р</sub> — ток разряда <span class="val" title="Типовой режим по ТД производителей АКБ: ток Cном/10 до конечного напряжения 10,5 В на 12-В АКБ (1,75 В на элемент). ГОСТ Р 59638 (п. Б.2.28) рекомендует режим разряда продолжительностью 3 ч и более">(реком. Cном/10 = 1,70 А)</span></td><td class="text-right py-0.5 pr-4 font-mono">1,70 А</td><!--]--></tr><tr class="border-t border-line/40"><!--[--><td class="py-0.5 pr-4 font-mono">t<sub>р</sub> — время разряда до конечного напряжения по ТД <span class="val" title="Конечное напряжение задаёт ТД производителя; типовое для 12-В АКБ — 10,5 В (1,75 В/эл). В таблице ГОСТ Р МЭК 60896-21 (п. 6.11.3) 1,75 В/эл — 8-часовой режим, 10-часовому соответствует 1,80 В/эл">(типово 10,5 В/акб)</span></td><td class="text-right py-0.5 pr-4 font-mono">9,00 ч</td><!--]--></tr><tr class="border-t border-line/40"><!--[--><td class="py-0.5 pr-4 font-mono">t — температура испытания</td><td class="text-right py-0.5 pr-4 font-mono">25 °C</td><!--]--></tr><!--]--></tbody><!----></table><!--]--></div></section><section><h3 class="flex items-center gap-1.5 text-sm font-semibold text-ink"><!----> 2. Фактически отданная ёмкость</h3><div class="mt-2 overflow-x-auto rounded-lg bg-soft px-3.5 py-2.5"><!--[--><div class="flex items-start gap-2 py-0.5"><div class="min-w-0 grow font-mono text-[13px] leading-relaxed tabular-nums"><p class="text-muted">C<sub>факт</sub> = I<sub>р</sub>·t<sub>р</sub></p><p>C<sub>факт</sub> = 1,70·9,00</p><p class="font-semibold">C<sub>факт</sub> = <b>15,30 А·ч</b></p></div><span class="ml-auto inline-block shrink-0 self-start rounded border border-line bg-card px-1.5 py-0.5 font-sans text-[11px] leading-4 text-muted no-underline">ГОСТ Р МЭК 60896-21, п. 6.11.11</span></div><!--]--></div></section><section><h3 class="flex items-center gap-1.5 text-sm font-semibold text-ink"><span class="bg-ok inline-block size-2 shrink-0 rounded-full" title="Проверки шага пройдены"></span> 3. Остаточная ёмкость и вывод</h3><div class="mt-2 overflow-x-auto rounded-lg bg-soft px-3.5 py-2.5"><!--[--><div class="flex items-start gap-2 py-0.5"><div class="min-w-0 grow font-mono text-[13px] leading-relaxed tabular-nums"><p class="text-muted">C<sub>ост</sub> = C<sub>факт,25</sub>/C<sub>ном</sub></p><p>C<sub>ост</sub> = 15,30/17,0</p><p class="font-semibold">C<sub>ост</sub> = <b>90,0 %</b></p></div><!----></div><div class="flex items-start gap-2 py-0.5 font-sans text-[13px] leading-relaxed text-ink/85"><svg xmlns="http://www.w3.org/2000/svg" width="24" height="24" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round" class="lucide lucide-circle-check-icon lucide-circle-check mt-0.5 size-4 shrink-0 text-ok" aria-hidden="true"><circle cx="12" cy="12" r="10"></circle><path d="m9 12 2 2 4-4"></path></svg><span class="min-w-0 grow">90,0 % &gt; 80 % — АКБ годна.</span><span class="ml-auto inline-block shrink-0 self-start rounded border border-line bg-card px-1.5 py-0.5 font-sans text-[11px] leading-4 text-muted no-underline">п. Б.2.28</span></div><!--]--></div></section><!--]--></div></details></div><section class="report" aria-hidden="true"><div class="rep-head"><div><p class="rep-kicker">ПоНорме · расчётный отчёт</p><h1>Проверка ёмкости аккумуляторной батареи</h1><p class="rep-norms">Нормативная база: ГОСТ Р 59638 (п. Б.2.28) — методика контрольного разряда и пороги замены; ГОСТ Р МЭК 60896-21 — C = I·t и приведение к 25 °C; СП 6.13130</p></div><p class="rep-date">7 ноября 2026 г.</p></div><!--[--><h2>Данные контрольного разряда</h2><table><tbody><tr><td>Номинальная ёмкость C<sub>ном</sub></td><td class="num">17,0 А·ч</td></tr><tr><td>Ток разряда I<sub>р</sub></td><td class="num">1,70 А</td></tr><tr><td>Время разряда t<sub>р</sub> (до конечного напряжения по ТД)</td><td class="num">9,00 ч</td></tr><tr><td>Температура испытания</td><td class="num">25 °C</td></tr><tr><td>Порог годности</td><td class="num">80 %</td></tr></tbody></table><h2>Ход проверки</h2><!--[--><div class="rep-step"><p class="rep-step-title">Исходные данные</p><!--[--><p class="rep-line">[object Object]</p><!--]--></div><div class="rep-step"><p class="rep-step-title">Фактически отданная ёмкость</p><!--[--><p class="rep-line">[object Object]</p><!--]--></div><div class="rep-step"><p class="rep-step-title">Остаточная ёмкость и вывод</p><!--[--><p class="rep-line">[object Object]</p><p class="rep-line">[object Object]</p><!--]--></div><!--]--><h2>Результат</h2><table><tbody><tr><td>Фактическая ёмкость</td><td class="num">15,30 А·ч</td></tr><tr><td>Ёмкость, приведённая к 25 °C</td><td class="num">15,30 А·ч</td></tr><tr><td>Остаточная ёмкость</td><td class="num"><b>90,0 %</b></td></tr></tbody></table><div class="ok rep-verdict">✓ АКБ годна: остаточная ёмкость 90,0 % выше порога 80 % (порог первой проверки, ГОСТ Р 59638).</div><!--]--><div class="rep-sign"><div><span class="rep-sign-role">Расчёт выполнил</span><span class="rep-sign-line"></span><span class="rep-sign-cap">должность, подпись, фамилия, дата</span></div><div><span class="rep-sign-role">Проверил</span><span class="rep-sign-line"></span><span class="rep-sign-cap">должность, подпись, фамилия, дата</span></div></div><div class="rep-foot"> Сформировано в сервисе ПоНорме, 7 ноября 2026 г. Расчёт носит справочный характер — окончательное решение принимает проектировщик. </div></section></div><p class="no-print mb-1 mt-8 text-[11px] font-semibold uppercase tracking-wider text-muted">Справка</p><details class="no-print border-t border-line py-4"><summary class="cursor-pointer text-sm font-medium text-ink transition-colors hover:text-accent">Назначение и исходные условия</summary><div class="prose-copy mt-3 max-w-[72ch] text-[15px] leading-relaxed text-ink"><p class="mb-3 leading-relaxed">Проверяет, годна ли аккумуляторная батарея системы противопожарной защиты по остаточной ёмкости — по результату контрольного разряда (ГОСТ Р 59638). Применяется при вводе в эксплуатацию и периодическом обслуживании: оставить АКБ или заменить.</p>
</div></details><details class="no-print border-t border-line py-4"><summary class="cursor-pointer text-sm font-medium text-ink transition-colors hover:text-accent">Особенности методики и ограничения</summary><div class="prose-copy mt-3 max-w-[72ch] text-[15px] leading-relaxed text-ink"><h3 class="mt-5 mb-2 text-base font-semibold">Методика</h3>
<ul class="list-disc space-y-1 pl-5"><li>Батарею разряжают постоянным током <strong>Iр = Cном/10</strong> до конечного напряжения <strong>10,5 В на 12-В АКБ</strong> (1,75 В на элемент) — типовой режим контрольного разряда по ТД производителей АКБ — и фиксируют время разряда tр.</li><li>Фактически отданная ёмкость: <strong>Cф = Iр·tр</strong>.</li><li>Приведение к 25 °C: <strong>Cф,25 = Cф/K</strong>, где K = 1 + 0,006·(t − 25) — формула и коэффициент из ГОСТ Р МЭК 60896-21 (пп. 6.11.12, 6.11.3; действует для режимов разряда от 3 ч), на который отсылает п. Б.2.28 ГОСТ Р 59638.</li><li>Остаточная ёмкость: <strong>Cф,25/Cном·100 %</strong>. АКБ годна, если остаточная ёмкость <strong>выше порога</strong> (первая проверка — 80 %); при снижении до порога и менее ГОСТ предписывает заменить батарею в течение следующих 12 месяцев (п. Б.2.28).</li></ul>
<h3 class="mt-5 mb-2 text-base font-semibold">Ограничения</h3>
<ul class="list-disc space-y-1 pl-5"><li>Порог 80 % — для первой проверки; при второй и последующих ГОСТ ужесточает его до 85 % (п. Б.2.28) — выберите значение в поле «Порог годности».</li><li>Конечное напряжение и ток разряда зависят от типа АКБ — уточняйте по ТД производителя. Сам ГОСТ Р 59638 (п. Б.2.28) ток и конечное напряжение не задаёт, отсылая к инструкциям производителя; в таблице режимов ГОСТ Р МЭК 60896-21 (п. 6.11.3) 10-часовому режиму соответствует 1,80 В/эл (10,8 В на батарею), 1,75 В/эл — 8-часовому.</li><li>Разряд ниже конечного напряжения повреждает батарею — контроль обязателен.</li><li>Номинал зависит от режима разряда: C₁₀ меньше C₂₀. Для теста током Cном/10 корректнее сравнивать с 10-часовой ёмкостью из ТД — сравнение с 20-часовым номиналом систематически занижает остаточный процент у исправной батареи.</li></ul>
<p class="mb-3 leading-relaxed">Полученный процент фактической ёмкости — прямой вход для расчёта <a href="/calc/battery-time" class="text-accent underline underline-offset-2">времени работы от АКБ</a>: сколько система с этой батареей проживёт в дежурном режиме и при пожаре.</p></div></details><details id="formulas-block" class="no-print scroll-mt-20 border-t border-line py-4"><summary class="cursor-pointer text-sm font-medium text-ink transition-colors hover:text-accent">Формулы и обозначения</summary><div class="mt-4 max-w-3xl space-y-6"><!--[--><section><h3 class="text-sm font-semibold text-ink">Фактически отданная ёмкость <span class="font-normal text-muted">— контрольный разряд (ГОСТ Р 59638, п. Б.2.28; ток и конечное напряжение — по ТД производителя АКБ)</span></h3><p class="mt-2 overflow-x-auto rounded-lg bg-soft px-3.5 py-2.5 font-mono text-sm leading-relaxed tabular-nums">C<sub>факт</sub> = I<sub>р</sub>·t<sub>р</sub></p><p class="mt-2 text-sm leading-relaxed text-muted">Контрольный разряд ведётся стабильным током (типовой режим по ТД производителей — Cном/10) до конечного напряжения по ТД (типово 10,5 В на 12-вольтовой АКБ — 1,75 В на элемент).</p><dl class="mt-2 space-y-1 text-sm leading-relaxed"><!--[--><div class="flex gap-2"><dt class="shrink-0 font-mono tabular-nums text-ink">C<sub>факт</sub></dt><dd class="text-muted">— ёмкость, отданная АКБ при температуре испытания<!--[-->, А·ч<!--]--></dd></div><div class="flex gap-2"><dt class="shrink-0 font-mono tabular-nums text-ink">I<sub>р</sub></dt><dd class="text-muted">— ток разряда при испытании<!--[-->, А<!--]--></dd></div><div class="flex gap-2"><dt class="shrink-0 font-mono tabular-nums text-ink">t<sub>р</sub></dt><dd class="text-muted">— время разряда до конечного напряжения<!--[-->, ч<!--]--></dd></div><!--]--></dl></section><section><h3 class="text-sm font-semibold text-ink">Приведение ёмкости к 25 °C <span class="font-normal text-muted">— ГОСТ Р МЭК 60896-21-2013, пп. 6.11.12 и 6.11.3</span></h3><p class="mt-2 overflow-x-auto rounded-lg bg-soft px-3.5 py-2.5 font-mono text-sm leading-relaxed tabular-nums">C<sub>факт,25</sub> = C<sub>факт</sub>/(1 + 0,006·(t − 25))</p><!----><dl class="mt-2 space-y-1 text-sm leading-relaxed"><!--[--><div class="flex gap-2"><dt class="shrink-0 font-mono tabular-nums text-ink">C<sub>факт,25</sub></dt><dd class="text-muted">— ёмкость, приведённая к стандартной температуре 25 °C<!--[-->, А·ч<!--]--></dd></div><div class="flex gap-2"><dt class="shrink-0 font-mono tabular-nums text-ink">t</dt><dd class="text-muted">— температура при испытании<!--[-->, °C<!--]--></dd></div><div class="flex gap-2"><dt class="shrink-0 font-mono tabular-nums text-ink">0,006</dt><dd class="text-muted">— коэффициент λ для режимов разряда 3 ч и более (для часового и короче ГОСТ даёт 0,01)<!--[-->, 1/°C<!--]--></dd></div><!--]--></dl></section><section><h3 class="text-sm font-semibold text-ink">Остаточная ёмкость и критерий годности <span class="font-normal text-muted">— ГОСТ Р 59638, п. Б.2.28 (порог первой проверки)</span></h3><p class="mt-2 overflow-x-auto rounded-lg bg-soft px-3.5 py-2.5 font-mono text-sm leading-relaxed tabular-nums">C<sub>ост</sub> = C<sub>факт,25</sub>/C<sub>ном</sub>·100 % &gt; 80 %</p><!----><dl class="mt-2 space-y-1 text-sm leading-relaxed"><!--[--><div class="flex gap-2"><dt class="shrink-0 font-mono tabular-nums text-ink">C<sub>ост</sub></dt><dd class="text-muted">— остаточная ёмкость относительно номинала<!--[-->, %<!--]--></dd></div><div class="flex gap-2"><dt class="shrink-0 font-mono tabular-nums text-ink">C<sub>ном</sub></dt><dd class="text-muted">— номинальная ёмкость АКБ по паспорту<!--[-->, А·ч<!--]--></dd></div><div class="flex gap-2"><dt class="shrink-0 font-mono tabular-nums text-ink">80 %</dt><dd class="text-muted">— порог первой проверки; при остаточной ёмкости, равной порогу или меньшей, АКБ подлежит замене в течение 12 мес (вторая и последующие проверки — 85 %); порог можно задать свой<!----></dd></div><!--]--></dl></section><!--]--></div></details><details class="no-print border-t border-line py-4"><summary class="cursor-pointer text-sm font-medium text-ink transition-colors hover:text-accent">Частые вопросы</summary><div class="mt-4 space-y-4"><!--[--><div><h3 class="text-sm font-semibold text-ink">Как проверить, годна ли АКБ пожарной сигнализации?</h3><p class="mt-1 text-sm leading-relaxed text-muted">Разрядить батарею постоянным током до конечного напряжения (типовой режим по ТД производителей — Cном/10 до 10,5 В на 12-вольтовую АКБ, то есть 1,75 В на элемент; ГОСТ Р 59638, п. Б.2.28, рекомендует режим продолжительностью 3 ч и более), замерить время разряда tр, посчитать фактическую ёмкость Cф = Iр·tр и привести её к 25 °C. Если при первой проверке остаточная ёмкость выше 80 % номинала — АКБ годна; при 80 % и менее ГОСТ отводит на замену 12 месяцев (п. Б.2.28).</p></div><div><h3 class="text-sm font-semibold text-ink">Каким током разряжать АКБ при проверке?</h3><p class="mt-1 text-sm leading-relaxed text-muted">Типовой ток по ТД производителей АКБ — Iр = Cном/10 (сам ГОСТ Р 59638 ток не задаёт, лишь рекомендует режим продолжительностью 3 ч и более). Например, для батареи 17 А·ч — 1,7 А. Конечное напряжение — 10,5 В на 12-вольтовую АКБ, то есть 1,75 В на элемент.</p></div><div><h3 class="text-sm font-semibold text-ink">До какого напряжения разряжать батарею при проверке?</h3><p class="mt-1 text-sm leading-relaxed text-muted">Для 12-вольтовой АКБ — до 10,5 В на батарею, то есть 1,75 В на элемент (в 12-В блоке 6 элементов) — так задают ТД производителей для этого режима; в таблице ГОСТ Р МЭК 60896-21 (п. 6.11.3) 1,75 В/эл соответствует 8-часовому режиму, а 10-часовому — 1,80 В/эл. Встречающаяся в статьях формулировка «10,5 В на элемент» ошибочна — это напряжение всей батареи. Разряд ниже конечного напряжения повреждает АКБ, поэтому напряжение контролируют в течение всего теста.</p></div><div><h3 class="text-sm font-semibold text-ink">Как часто проверять фактическую ёмкость?</h3><p class="mt-1 text-sm leading-relaxed text-muted">ГОСТ Р 59638 (п. Б.2.28) рекомендует проверку фактической ёмкости не реже одного раза в 36 мес, начиная с даты производства батареи. Между проверками: осмотры — не реже раза в 3 мес (п. Б.2.25), контроль напряжения на клеммах — не реже раза в 6 мес (п. Б.2.27), а если применяется метод импульсной нагрузки — не реже раза в 6 мес (п. Б.2.29). АКБ, не прошедшую проверку, заменяют в течение 12 мес.</p></div><div><h3 class="text-sm font-semibold text-ink">Зачем приводить ёмкость к 25 °C?</h3><p class="mt-1 text-sm leading-relaxed text-muted">Ёмкость свинцово-кислотной батареи зависит от температуры: на холоде она ниже. Чтобы сравнить результат с номиналом (заданным при 25 °C), измеренную ёмкость делят на K = 1 + 0,006·(t − 25). Формула и коэффициент λ = 0,006 (для режимов разряда от 3 ч) — из ГОСТ Р МЭК 60896-21 (пп. 6.11.12, 6.11.3), на который отсылает п. Б.2.28 ГОСТ Р 59638.</p></div><!--]--></div></details><section class="no-print border-t border-line py-4"><h2 class="text-sm font-medium text-ink">Связанные расчёты</h2><div class="mt-3 flex flex-wrap gap-1.5"><!--[--><a href="/calc/battery" class="inline-flex items-center gap-1 rounded-md border border-line bg-card px-2.5 py-1 text-xs font-medium text-ink/80 transition-colors hover:border-accent hover:text-accent">Расчёт ёмкости АКБ для СПЗ</a><a href="/calc/battery-time" class="inline-flex items-center gap-1 rounded-md border border-line bg-card px-2.5 py-1 text-xs font-medium text-ink/80 transition-colors hover:border-accent hover:text-accent">Время работы от АКБ</a><!--]--></div></section><p class="no-print flex items-start gap-2 border-t border-line py-4 text-[13px] leading-relaxed text-muted"><svg xmlns="http://www.w3.org/2000/svg" width="24" height="24" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round" class="lucide lucide-message-square-warning-icon lucide-message-square-warning mt-0.5 size-4 shrink-0 text-muted" aria-hidden="true"><path d="M21 15a2 2 0 0 1-2 2H7l-4 4V5a2 2 0 0 1 2-2h14a2 2 0 0 1 2 2z"></path><path d="M12 7v2"></path><path d="M12 13h.01"></path></svg><span> Нашли неточность — в формуле, числе или ссылке на пункт нормы? <a href="mailto:ponormedev@outlook.com?subject=%D0%9F%D0%BE%D0%9D%D0%BE%D1%80%D0%BC%D0%B5%20%E2%80%94%20%D0%BD%D0%B5%D1%82%D0%BE%D1%87%D0%BD%D0%BE%D1%81%D1%82%D1%8C%3A%20%D0%9F%D1%80%D0%BE%D0%B2%D0%B5%D1%80%D0%BA%D0%B0%20%D1%91%D0%BC%D0%BA%D0%BE%D1%81%D1%82%D0%B8%20%D0%90%D0%9A%D0%91%20(%D0%B3%D0%BE%D0%B4%D0%BD%D0%B0%20%2F%20%D0%BF%D0%BE%D0%B4%20%D0%B7%D0%B0%D0%BC%D0%B5%D0%BD%D1%83)&amp;body=%D0%A1%D1%82%D1%80%D0%B0%D0%BD%D0%B8%D1%86%D0%B0%3A%20%0A%0A%D0%A7%D1%82%D0%BE%20%D0%B2%D1%8B%D0%B3%D0%BB%D1%8F%D0%B4%D0%B8%D1%82%20%D0%BD%D0%B5%D1%82%D0%BE%D1%87%D0%BD%D1%8B%D0%BC%3A%0A%0A%D0%9A%D0%B0%D0%BA%20%D0%B4%D0%BE%D0%BB%D0%B6%D0%BD%D0%BE%20%D0%B1%D1%8B%D1%82%D1%8C%20(%D0%BF%D1%83%D0%BD%D0%BA%D1%82%20%D0%BD%D0%BE%D1%80%D0%BC%D1%8B%20%D0%B8%D0%BB%D0%B8%20%D0%A2%D0%94%2C%20%D0%B5%D1%81%D0%BB%D0%B8%20%D0%B7%D0%BD%D0%B0%D0%B5%D1%82%D0%B5)%3A%0A" class="font-medium text-accent underline underline-offset-2">Напишите нам</a> — проверим по первоисточнику и поправим. Замечания практиков уже не раз делали сервис точнее. </span></p><p class="no-print border-t border-line pt-4 text-xs leading-relaxed text-muted"><!--[--> Нормативная база: ГОСТ Р 59638-2021 (п. Б.2.28 — пороги замены 80/85 %, режим разряда ≥3 ч, периодичность проверки); ГОСТ Р МЭК 60896-21-2013 (пп. 6.11.11–6.11.12 — ёмкость C = I·t и приведение к 25 °C (λ = 0,006)); СП 6.13130 (электропитание систем противопожарной защиты). <!--]--> Данный сервис является справочным инструментом — окончательное решение принимается проектировщиком. </p></article></main><footer class="border-t border-line py-8 text-sm text-muted"><div class="mx-auto w-full max-w-5xl px-4 sm:px-6"><nav class="flex flex-wrap justify-center gap-x-5 gap-y-1 font-medium [&amp;&gt;a]:inline-flex [&amp;&gt;a]:min-h-10 [&amp;&gt;a]:items-center" aria-label="Дополнительные ссылки"><a href="/verification" class="transition-colors hover:text-accent-deep"> Верификация расчётов </a><a href="/sp#base" class="transition-colors hover:text-accent-deep"> Нормы: база расчётов </a><a href="mailto:ponormedev@outlook.com?subject=ПоНорме — обратная связь" class="transition-colors hover:text-accent-deep"> Обратная связь и предложения </a><a href="/privacy" class="transition-colors hover:text-accent-deep"> Конфиденциальность </a><a href="/about" class="transition-colors hover:text-accent-deep"> О проекте </a></nav><div class="mt-5 flex items-start justify-center gap-2 border-t border-line pt-5"><svg xmlns="http://www.w3.org/2000/svg" width="24" height="24" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round" class="lucide lucide-circle-alert-icon lucide-circle-alert mt-1 size-4 shrink-0" aria-hidden="true"><circle cx="12" cy="12" r="10"></circle><line x1="12" x2="12" y1="8" y2="12"></line><line x1="12" x2="12.01" y1="16" y2="16"></line></svg><p class="max-w-2xl text-sm leading-relaxed"> Результаты расчётов носят справочный характер и не заменяют инженерную проверку. При разработке проектной документации необходимо руководствоваться действующими редакциями нормативных документов. </p></div><p class="mt-4 text-center text-xs">© ПоНорме · ponorme.ru, 2026</p></div></footer></div></div>
    <div id="field-info-popovers"><!--teleport start anchor--><!----><!--teleport anchor--><!--teleport start anchor--><!----><!--teleport anchor--><!--teleport start anchor--><!----><!--teleport anchor--><!--teleport start anchor--><!----><!--teleport anchor--><!--teleport start anchor--><!----><!--teleport anchor--></div>
  </body>
</html>
